{
  "incident_id": "millard-refrigerated-services-ammonia-release",
  "source": {
    "doc_type": "Safety Bulletin",
    "url": null,
    "title": "Hydraulic Shock Safety Bulletin - Anhydrous Ammonia Release at Millard Refrigerated Services, Inc.",
    "date_published": "2015-01-01",
    "date_occurred": "2010-08-23",
    "timezone": null
  },
  "context": {
    "region": "Theodore, Alabama",
    "operator": "Millard Refrigerated Services, Inc.",
    "operating_phase": "production",
    "materials": [
      "anhydrous ammonia"
    ]
  },
  "event": {
    "top_event": "Loss of Containment - Anhydrous Ammonia Release",
    "incident_type": "Catastrophic piping failure due to hydraulic shock",
    "costs": null,
    "actions_taken": [
      "Three Millard employees went to roof to manually close valves supplying ammonia to blast freezer",
      "All other Millard employees evacuated to upwind location",
      "Mobile Fire Department responded with hazmat technicians",
      "Theodore Volunteer Fire Department responded",
      "U.S. Coast Guard halted water traffic on industrial canal",
      "Mobile County Emergency Management advised shelter-in-place",
      "Impromptu triage site established at gas station 2 miles away",
      "Air monitoring conducted by MFD and U.S. Coast Guard"
    ],
    "summary": "On August 23, 2010, a hydraulic shock event caused catastrophic failure of a 12-inch roof-mounted suction pipe at Millard Refrigerated Services, releasing 32,100 pounds of anhydrous ammonia. The incident was triggered by a 7-hour power outage followed by manual interruption of a defrost cycle, which bypassed the programmed bleed sequence. When the system restarted, high-pressure hot gas mixed with low-temperature liquid in the suction line, causing condensation-induced shock and vapor-propelled liquid phenomena that ruptured both the roof piping and an evaporator coil. The ammonia cloud traveled 0.25 miles across Theodore Industrial Canal, exposing 153 people including 1 Millard employee, 9 ship crew members, and 143 offsite contractors. Of those exposed, 32 were hospitalized and 4 placed in intensive care.",
    "recommendations": [
      "Avoid grouping multiple large-capacity evaporators to a single set of control valves; use individual valve control groups for each evaporator",
      "Program defrost control systems to automatically depressurize or bleed coils upon restart after power outage or interruption prior to opening suction stop valve",
      "Avoid manual interruption of evaporators during defrost; equip control systems with password-protected controls to restrict access to trained and authorized personnel only",
      "Ensure pump-out times are long enough to remove residual liquid refrigerant from evaporator coils prior to introducing hot gas, especially after low-load periods or power outages",
      "In event of ammonia release that cannot be promptly isolated, activate emergency shut-down switch to de-energize pumps, compressors and valves instead of attempting to isolate leaking equipment while system is running"
    ],
    "key_phrases": [
      "hydraulic shock",
      "condensation-induced shock",
      "vapor-propelled liquid slug",
      "hot gas defrost",
      "defrost cycle interruption",
      "manual override",
      "bleed cycle omission",
      "evaporator configuration",
      "pump-out time",
      "emergency shutdown",
      "anhydrous ammonia release",
      "catastrophic piping failure"
    ]
  },
  "bowtie": {
    "hazards": [
      {
        "hazard_id": "H-001",
        "name": "Anhydrous Ammonia in Refrigeration System",
        "description": null
      },
      {
        "hazard_id": "H-002",
        "name": "High-Pressure Hot Gas in Evaporator Coils",
        "description": null
      },
      {
        "hazard_id": "H-003",
        "name": "Low-Temperature Liquid Ammonia in Suction Lines",
        "description": null
      }
    ],
    "threats": [
      {
        "threat_id": "T-001",
        "name": "Power outage causing system shutdown",
        "description": null
      },
      {
        "threat_id": "T-002",
        "name": "Manual interruption of defrost cycle",
        "description": null
      },
      {
        "threat_id": "T-003",
        "name": "Bypass of programmed bleed sequence",
        "description": null
      },
      {
        "threat_id": "T-004",
        "name": "Rapid depressurization of evaporator coil",
        "description": null
      },
      {
        "threat_id": "T-005",
        "name": "Mixing of high-pressure hot gas with low-temperature liquid",
        "description": null
      },
      {
        "threat_id": "T-006",
        "name": "Condensation-induced shock in suction line",
        "description": null
      },
      {
        "threat_id": "T-007",
        "name": "Vapor-propelled liquid slug formation",
        "description": null
      },
      {
        "threat_id": "T-008",
        "name": "Inadequate pump-out time leaving residual liquid in coils",
        "description": null
      },
      {
        "threat_id": "T-009",
        "name": "Multiple evaporators grouped to single control valve set",
        "description": null
      },
      {
        "threat_id": "T-010",
        "name": "Continued ammonia circulation after initial rupture",
        "description": null
      }
    ],
    "consequences": [
      {
        "consequence_id": "CON-001",
        "name": "Rupture of 12-inch roof-mounted suction pipe",
        "description": null,
        "severity": null
      },
      {
        "consequence_id": "CON-002",
        "name": "Rupture of evaporator coil in blast freezer",
        "description": null,
        "severity": null
      },
      {
        "consequence_id": "CON-003",
        "name": "Release of 32,100 pounds of anhydrous ammonia",
        "description": null,
        "severity": null
      },
      {
        "consequence_id": "CON-004",
        "name": "Formation of ammonia vapor cloud traveling 0.25 miles",
        "description": null,
        "severity": null
      },
      {
        "consequence_id": "CON-005",
        "name": "Exposure of 153 people to ammonia vapor",
        "description": null,
        "severity": null
      },
      {
        "consequence_id": "CON-006",
        "name": "Hospitalization of 32 exposed workers",
        "description": null,
        "severity": null
      },
      {
        "consequence_id": "CON-007",
        "name": "Intensive care admission of 4 exposed workers",
        "description": null,
        "severity": null
      },
      {
        "consequence_id": "CON-008",
        "name": "Contamination of 8 million pounds of poultry and packaging",
        "description": null,
        "severity": null
      },
      {
        "consequence_id": "CON-009",
        "name": "Ammonia concentrations up to 7,275 ppm in blast freezer",
        "description": null,
        "severity": null
      },
      {
        "consequence_id": "CON-010",
        "name": "Potential for deflagration if ignition source present",
        "description": null,
        "severity": null
      }
    ],
    "controls": [
      {
        "control_id": "C-001",
        "name": "Programmed defrost control sequence",
        "side": "prevention",
        "barrier_role": "Prevent rapid depressurization and mixing of hot gas with cold liquid",
        "barrier_type": "administrative",
        "line_of_defense": "1st",
        "lod_basis": "Designed to automatically execute proper defrost sequence including bleed cycle",
        "linked_threat_ids": [
          "T-003",
          "T-004",
          "T-005"
        ],
        "linked_consequence_ids": [
          "CON-001",
          "CON-002",
          "CON-003"
        ],
        "performance": {
          "barrier_status": "failed",
          "barrier_failed": true,
          "detection_applicable": false,
          "detection_mentioned": false,
          "alarm_applicable": false,
          "alarm_mentioned": false,
          "manual_intervention_applicable": true,
          "manual_intervention_mentioned": true
        },
        "human": {
          "human_contribution_value": "high",
          "human_contribution_mentioned": true,
          "barrier_failed_human": true,
          "linked_pif_ids": [
            "PIF-001",
            "PIF-002",
            "PIF-003"
          ]
        },
        "evidence": {
          "supporting_text": [
            "the Millard refrigeration system operator manually cleared an alarm in the system. This resulted in an interruption of a defrost cycle that was in progress",
            "the control system did not recognize that the blast freezer evaporator unit contained high-pressure hot gas when it allowed the suction stop valve to open",
            "This manual bypass of the programmed defrost sequence allowed the low-temperature liquid and hot gas to mix in the same pipe"
          ],
          "confidence": "high"
        }
      },
      {
        "control_id": "C-002",
        "name": "Bleed cycle (pressure equalization valve)",
        "side": "prevention",
        "barrier_role": "Depressurize evaporator coil before opening suction stop valve",
        "barrier_type": "engineering",
        "line_of_defense": "1st",
        "lod_basis": "Designed to slowly depressurize coil after hot gas defrost to prevent rapid pressure drop",
        "linked_threat_ids": [
          "T-003",
          "T-004",
          "T-005",
          "T-006"
        ],
        "linked_consequence_ids": [
          "CON-001",
          "CON-002",
          "CON-003"
        ],
        "performance": {
          "barrier_status": "bypassed",
          "barrier_failed": true,
          "detection_applicable": false,
          "detection_mentioned": false,
          "alarm_applicable": false,
          "alarm_mentioned": false,
          "manual_intervention_applicable": false,
          "manual_intervention_mentioned": false
        },
        "human": {
          "human_contribution_value": null,
          "human_contribution_mentioned": false,
          "barrier_failed_human": false,
          "linked_pif_ids": []
        },
        "evidence": {
          "supporting_text": [
            "The evaporator switched directly from defrost mode into refrigeration mode without bleeding hot gas from the evaporator coil",
            "The bleed phase is necessary to prevent a rapid reduction of pressure in the coil when the low-temperature suction stop valve opens"
          ],
          "confidence": "high"
        }
      },
      {
        "control_id": "C-003",
        "name": "Individual control valve groups per evaporator",
        "side": "prevention",
        "barrier_role": "Limit volume of high-pressure gas released during suction valve opening",
        "barrier_type": "engineering",
        "line_of_defense": "1st",
        "lod_basis": "Design practice to reduce energy stored in evaporator coils and limit shock magnitude",
        "linked_threat_ids": [
          "T-006",
          "T-007",
          "T-009"
        ],
        "linked_consequence_ids": [
          "CON-001",
          "CON-002",
          "CON-003"
        ],
        "performance": {
          "barrier_status": "not_installed",
          "barrier_failed": false,
          "detection_applicable": false,
          "detection_mentioned": false,
          "alarm_applicable": false,
          "alarm_mentioned": false,
          "manual_intervention_applicable": false,
          "manual_intervention_mentioned": false
        },
        "human": {
          "human_contribution_value": null,
          "human_contribution_mentioned": false,
          "barrier_failed_human": false,
          "linked_pif_ids": []
        },
        "evidence": {
          "supporting_text": [
            "Millard and the designers of the refrigeration system designed the blast freezer evaporators at the Theodore facility with four evaporator coils grouped to one set of control valves",
            "Designing the system with multiple evaporator coils controlled by a single valve arrangement reduced the overall number of valves that needed to be installed for each evaporator; therefore, reducing the initial system cost",
            "Had Millard assigned each evaporator to an individual set of control valves, only 15 cubic feet at 70 psig would have been released to the header when the control system reset signaled the suction stop valve to open"
          ],
          "confidence": "high"
        }
      },
      {
        "control_id": "C-004",
        "name": "Adequate pump-out time in defrost cycle",
        "side": "prevention",
        "barrier_role": "Remove residual liquid ammonia from evaporator coils before hot gas introduction",
        "barrier_type": "administrative",
        "line_of_defense": "1st",
        "lod_basis": "Operational procedure to prevent liquid slugs that can cause hydraulic shock",
        "linked_threat_ids": [
          "T-007",
          "T-008"
        ],
        "linked_consequence_ids": [
          "CON-001",
          "CON-002",
          "CON-003"
        ],
        "performance": {
          "barrier_status": "degraded",
          "barrier_failed": true,
          "detection_applicable": false,
          "detection_mentioned": false,
          "alarm_applicable": false,
          "alarm_mentioned": false,
          "manual_intervention_applicable": false,
          "manual_intervention_mentioned": false
        },
        "human": {
          "human_contribution_value": null,
          "human_contribution_mentioned": false,
          "barrier_failed_human": false,
          "linked_pif_ids": []
        },
        "evidence": {
          "supporting_text": [
            "According to Millard documentation, the blast freezer evaporator defrost timer was originally intended to run the pump-out cycle for 20 minutes; however CSB investigators reviewed control system data for the evaporators and found that it only lasted 15 minutes on the days leading up to the incident",
            "the power outage, followed by a low-load period in the middle of the night, allowed for the low-temperature liquid ammonia to fill the coils and settle in the bottom evaporator",
            "A longer pump-out time would have cleared a greater quantity of liquid refrigerant from the coil prior to the hot gas cycle"
          ],
          "confidence": "high"
        }
      },
      {
        "control_id": "C-005",
        "name": "Password-protected control system access",
        "side": "prevention",
        "barrier_role": "Restrict manual override of defrost sequence to trained and authorized personnel",
        "barrier_type": "administrative",
        "line_of_defense": "2nd",
        "lod_basis": "Access control to prevent unauthorized or improper manual intervention in critical system sequences",
        "linked_threat_ids": [
          "T-002",
          "T-003"
        ],
        "linked_consequence_ids": [
          "CON-001",
          "CON-002",
          "CON-003"
        ],
        "performance": {
          "barrier_status": "not_installed",
          "barrier_failed": false,
          "detection_applicable": false,
          "detection_mentioned": false,
          "alarm_applicable": false,
          "alarm_mentioned": false,
          "manual_intervention_applicable": false,
          "manual_intervention_mentioned": false
        },
        "human": {
          "human_contribution_value": null,
          "human_contribution_mentioned": false,
          "barrier_failed_human": false,
          "linked_pif_ids": []
        },
        "evidence": {
          "supporting_text": [
            "This was enabled by a lack of restricted access to control system modifications. Had password-protected controls been in place, they could have been used to restrict access to only authorized personnel trained to modify the refrigeration system sequence",
            "Avoid the manual interruption of evaporators while in defrost and equip control systems with password protected controls to ensure only trained and authorized personnel have the authority to manually override system processes"
          ],
          "confidence": "high"
        }
      },
      {
        "control_id": "C-006",
        "name": "Air monitoring equipment in freezers",
        "side": "mitigation",
        "barrier_role": "Detect high ammonia concentrations and trigger alarms",
        "barrier_type": "engineering",
        "line_of_defense": "2nd",
        "lod_basis": "Detection system to alert personnel to ammonia release inside facility",
        "linked_threat_ids": [
          "T-005",
          "T-006"
        ],
        "linked_consequence_ids": [
          "CON-002",
          "CON-003",
          "CON-005"
        ],
        "performance": {
          "barrier_status": "active",
          "barrier_failed": false,
          "detection_applicable": true,
          "detection_mentioned": true,
          "alarm_applicable": true,
          "alarm_mentioned": true,
          "manual_intervention_applicable": false,
          "manual_intervention_mentioned": false
        },
        "human": {
          "human_contribution_value": null,
          "human_contribution_mentioned": false,
          "barrier_failed_human": false,
          "linked_pif_ids": []
        },
        "evidence": {
          "supporting_text": [
            "At approximately the same time, alarms sounded within the plant due to the detection of high concentrations of ammonia indoors by air-monitoring equipment in the freezers"
          ],
          "confidence": "high"
        }
      },
      {
        "control_id": "C-007",
        "name": "Emergency evacuation procedures",
        "side": "mitigation",
        "barrier_role": "Remove personnel from exposure to ammonia vapor",
        "barrier_type": "administrative",
        "line_of_defense": "2nd",
        "lod_basis": "Procedural control to minimize personnel exposure following release detection",
        "linked_threat_ids": [
          "T-010"
        ],
        "linked_consequence_ids": [
          "CON-004",
          "CON-005"
        ],
        "performance": {
          "barrier_status": "active",
          "barrier_failed": false,
          "detection_applicable": false,
          "detection_mentioned": false,
          "alarm_applicable": false,
          "alarm_mentioned": false,
          "manual_intervention_applicable": true,
          "manual_intervention_mentioned": true
        },
        "human": {
          "human_contribution_value": "medium",
          "human_contribution_mentioned": true,
          "barrier_failed_human": false,
          "linked_pif_ids": [
            "PIF-004"
          ]
        },
        "evidence": {
          "supporting_text": [
            "All other Millard employees evacuated the facility to a location upwind from the ammonia release"
          ],
          "confidence": "high"
        }
      },
      {
        "control_id": "C-008",
        "name": "Emergency shutdown (e-stop) button",
        "side": "mitigation",
        "barrier_role": "De-energize pumps, compressors and valves to stop ammonia circulation",
        "barrier_type": "engineering",
        "line_of_defense": "2nd",
        "lod_basis": "Emergency control to halt system operation and limit continued release during incident",
        "linked_threat_ids": [
          "T-010"
        ],
        "linked_consequence_ids": [
          "CON-003",
          "CON-004",
          "CON-005"
        ],
        "performance": {
          "barrier_status": "active",
          "barrier_failed": true,
          "detection_applicable": false,
          "detection_mentioned": false,
          "alarm_applicable": false,
          "alarm_mentioned": false,
          "manual_intervention_applicable": true,
          "manual_intervention_mentioned": true
        },
        "human": {
          "human_contribution_value": "high",
          "human_contribution_mentioned": true,
          "barrier_failed_human": true,
          "linked_pif_ids": [
            "PIF-005",
            "PIF-006"
          ]
        },
        "evidence": {
          "supporting_text": [
            "The use of the emergency stop button (e-stop), located in the Millard control room, would have shut down the compressors and pumps, and de-energized valves",
            "Because the employees attempted to isolate the release to avoid shutting down refrigeration for the entire facility, the release quantity was significantly greater than it would have been had they simply shut the system down",
            "Millard identified that the e-stop button should have been activated earlier by the Plant Engineer in their internal investigation report of the incident"
          ],
          "confidence": "high"
        }
      },
      {
        "control_id": "C-009",
        "name": "Emergency response procedures and training",
        "side": "mitigation",
        "barrier_role": "Coordinate response to ammonia release and minimize exposure",
        "barrier_type": "administrative",
        "line_of_defense": "3rd",
        "lod_basis": "Procedural and organizational controls for incident response",
        "linked_threat_ids": [
          "T-010"
        ],
        "linked_consequence_ids": [
          "CON-004",
          "CON-005",
          "CON-006",
          "CON-007"
        ],
        "performance": {
          "barrier_status": "active",
          "barrier_failed": false,
          "detection_applicable": false,
          "detection_mentioned": false,
          "alarm_applicable": false,
          "alarm_mentioned": false,
          "manual_intervention_applicable": true,
          "manual_intervention_mentioned": true
        },
        "human": {
          "human_contribution_value": "medium",
          "human_contribution_mentioned": true,
          "barrier_failed_human": false,
          "linked_pif_ids": [
            "PIF-007"
          ]
        },
        "evidence": {
          "supporting_text": [
            "Approximately 15 minutes after being notified of the release, the Millard Plant Manager called 9-1-1, triggering a response from the Mobile Fire Department (MFD)",
            "The MFD called the Mobile County Emergency Management Agency and advised shelter-in-place for the surrounding community and the U.S. Coast Guard halted water traffic on the industrial canal"
          ],
          "confidence": "high"
        }
      }
    ]
  },
  "pifs": {
    "people": {
      "competence_value": "low",
      "competence_mentioned": true,
      "fatigue_value": null,
      "fatigue_mentioned": false,
      "communication_value": "medium",
      "communication_mentioned": true,
      "situational_awareness_value": "low",
      "situational_awareness_mentioned": true
    },
    "work": {
      "procedures_value": "low",
      "procedures_mentioned": true,
      "workload_value": null,
      "workload_mentioned": false,
      "time_pressure_value": "medium",
      "time_pressure_mentioned": true,
      "tools_equipment_value": "medium",
      "tools_equipment_mentioned": true
    },
    "organisation": {
      "safety_culture_value": "medium",
      "safety_culture_mentioned": true,
      "management_of_change_value": "low",
      "management_of_change_mentioned": true,
      "supervision_value": "low",
      "supervision_mentioned": true,
      "training_value": "low",
      "training_mentioned": true
    }
  },
  "notes": {
    "rules": "JSON output only. mentioned fields must be evidence-based. Use null for unknown values.",
    "schema_version": "2.3"
  }
}